---
tags:
  - PLC
  - 标准化
  - ISA-88
  - 框架
created: 2026-10-23
---

# PLC 规范化框架总览

> 结论先行：**CM 定义功能，EM 编排流程，ModeMgr 仲裁模式**；功能安全与能量隔离是**并行系统**，不在 Unit/EM/CM 这条层级里。

---

## 1 三根轴，不要混着用

| 轴 | 回答的问题 | 组成 |
|---|---|---|
| 功能分解 | 这段控制逻辑归谁写 | Unit → EM → CM →（CM 内部的 IO/设备层） |
| 程序与状态 | 这一批怎么做、现在跑到哪 | 程序模型（配方→操作→阶段）、状态模型、ModeMgr、配方参数 |
| 并行系统 | 出事靠什么保命、检修靠什么断电 | 功能安全（F-CPU / F-IO / STO / 安全继电器）、能量隔离（隔离开关 / 气源 / LOTO） |
| 横切支撑 | 所有层共用的能力 | 报警诊断、HMI 面板、权限、批次追溯、通讯、仿真 |

```mermaid
flowchart LR
  U[Unit 工艺单元] --> E[EM 设备模块] --> C[CM 控制模块] --> IO[IO / 设备驱动]
```

判断口诀：**问"谁写逻辑"用第一根轴，问"靠什么停"用第三根轴，两者不要互相套用。**

---

## 2 层级与职责

| 层级 | 负责什么 | 不做什么 |
|---|---|---|
| Unit | 工艺单元、配方与批次，组织多个 EM | 不直接调用 CM |
| EM | 把多个 CM 的功能按步序、互锁、节拍编成自动流程 | 不直接操纵阀和电机 |
| CM | 一个可命名的功能：命令、执行、反馈、诊断 | 不决定运行模式，不编排流程 |
| IO / 设备层 | IO 映射、量程换算、断线检测、驱动接口 | 不承担管理职责 |

**CM 的内部构成**：执行机构 + 反馈传感器 + 控制逻辑与诊断。这三者服务于同一个功能，必须在一起。
CM 内部可以由多个标准 FB 组合（如 FB_Motor + FB_Stop），对外只暴露一个功能和一套状态。

---

## 3 CM 是什么 / 不是什么

| 说法 | 判定 | 原因 |
|---|---|---|
| 一个电机 = 一个 CM | 仅当它自己就是一个完整功能（独立风机） | 否则它只是某个 CM 的执行元件 |
| 一个传感器 = 一个 CM | 错 | 传感器是 CM 的反馈元件 |
| 必须和别的模块一起才能完成动作 → 不能是 CM | 错 | CM 本来就要被 EM 组合，那才是 EM 的意义 |
| 拆得越细越模块化 | 错 | 接口成倍增加、停机责任被切碎 |
| CM 越多复用越好 | 错 | 复用靠**类型标准化**，不是数量 |

---

## 4 CM 划分判据

1. **功能自洽**：一个可命名、有明确完成判据的对外功能。
2. **IO 归属唯一**：一套执行元件和反馈信号只属于一个 CM。
3. **接口标准**：EM 只通过命令/状态/报警接口调用，不碰内部元件。
4. **可独立调试**：手动模式下能单独动作、单独诊断。
5. **复用靠类型**：定义 CM 类型，内部标准 FB 组合。

### 合并还是拆分：两个问题

- 问 1：对外是不是**一个可命名的功能**（同一完成判据、同一套 IO）？
  - 否 → 拆成多个 CM，由 EM 编排。
- 问 2：未来会不会**只用其中一个功能**？
  - 会 → 拆开，各自复用。
  - 不会 → 合成**复合 CM**（对外一个接口，内部仍是标准 FB）。

> 注意：**"安全上必须同停"不是合并 CM 的理由**。停机组是安全属性，CM 是功能属性，两者交叉，不必重合。
> 反例：拆开要写 100 行协调代码——这是接口没设计好的症状，不是合并的理由。正常协调"到位后触发下一动作"应该只有几行。

---

## 5 模式（ModeMgr）

**模式 = 整台设备/单元允许的运行方式**，不是某台设备的动作状态。

| 模式 | 谁能下令 | 典型禁止项 |
|---|---|---|
| 自动 Auto | 只认 EM 流程命令 | 人工只能发停止，不能单步 |
| 手动 Manual | 只认 HMI / 操作盒单步命令 | EM 流程被禁止 |
| 维护 Maintenance | 钥匙开关 + 权限 | 可屏蔽部分联锁，但有额外警示 |

**仲裁**包含三件事：
- 互斥：同一时刻只有一个模式
- 优先级：维护钥匙 > 现场操作盒 > HMI
- 切换条件：不允许运行中直接切模式，必须先回安全状态，切换要留记录

**作用域**：判断标准是"谁的模式必须互斥，它们就在同一个 ModeMgr 下面"。
典型做法是一个 Unit 一个 ModeMgr；一条线有多个 Unit 时，可各自一个，再加一个 line-level 协调。

---

## 6 状态（详见 [[01_状态模型实践]]）

- **模式**回答"允许怎么跑"，**状态**回答"现在跑到哪"。
- 标准参考是 ISA-88 / PackML 的 17 个状态，但**项目按需裁剪**，最小可到 5 个。
- 每个块只有一个地方写状态，一个地方写输出。

---

## 7 接口约定（UDT）

**UDT 只是载体，真正的约定有两条，缺一条就不成立。**

1. **结构统一**：每个块都用同一套结构体（Cmd / Stat / Alm / Par）。
2. **语义统一**：同一个位在任何块里含义完全一致。

### 语义规则（必须写进项目规范）

| 位 | 必须满足 |
|---|---|
| `Busy` | 正在动作中；与 `Done` 互斥 |
| `Done` | **完成且结果有效**，不是"正在运行" |
| `Error` | 为 1 时必须给出 `ErrorCode` |
| `Cmd.Stop` | 工艺停止，**不是安全停止** |
| `Cmd.Mode` | 由 ModeMgr 下发，CM 不得自行修改 |

> `UDT_Cmd` 里**故意没有"安全停止"这一位**：安全停止不走标准程序的命令字。

### 命名与类型

- TIA 里 `TYPE ... STRUCT ... END_STRUCT END_TYPE` 定义的是**PLC 数据类型**（旧称 UDT），`STRUCT` 是它的成员布局，不是另一个类型。
- 全项目统一一种命名，例如 `Cmd_t` / `Stat_t`，不要一半 `UDT_` 一半 `st_`。
- **接口里禁止用匿名 STRUCT**：不能复用、不能被面板引用、跨块传递易失配。所有接口数据必须是命名的 PLC 数据类型。

---

## 8 停机与安全

### 8.1 三层手段，目的不同

| 层级 | 停什么 | 手段 | 谁执行 |
|---|---|---|---|
| 控制层 | 本功能的输出 | Q 复位、阀失电、驱动使能撤销、步序中止 | 标准 PLC，CM 状态机 |
| 安全层 | 危险运动 | STO、安全输出断电、安全接触器释放 | 安全 PLC / 安全继电器，按停机组 |
| 能量隔离 | 三相动力、气源 | 隔离开关、可锁定接触器、气源总阀、挂牌上锁 | 电气/气动设计 + 作业规程 |

### 8.2 手段可以重叠，目的不能混

- **STO 只是"去转矩"，驱动器主回路仍然带电**，不满足隔离要求。
- F-DO 驱动安全接触器断主回路，是合格的安全停止；若该接触器同时可锁定、有可见断开点，可以**兼作**隔离装置。
- 判断口诀：**"有没有断电"看手段，"能不能放心去摸"看是否可锁定、有可见断开点。**

### 8.3 标准程序与安全程序

- 安全功能**只能由安全输入触发**（急停、光幕、门开关、超速等），经 F-IO 或硬线进入安全程序/安全继电器。
- 标准程序**不能**发出"停机请求"去触发安全功能。
- 标准程序能做的只有**读取**安全状态（安全 OK、急停按下、门开、STO 生效），用于模式状态机、HMI、互锁判断。

### 8.4 三种分组互不重合

| 分组 | 依据 | 边界落在 |
|---|---|---|
| 控制责任 | 一个对外功能 + 一套 IO | CM |
| 安全停机 | 必须同时断电才安全 | 停机组 / 安全区 |
| 能量隔离 | 检修时一起断电断气 | 配电柜 / 气源支路 |

---

## 9 常见误区对照

| 早期说法 | 修正 |
|---|---|
| CM 是能独立完成一个动作的最小单元 | CM 是可独立定义/操作/诊断的**功能**；流程由 EM 组合 |
| 必须和别的模块一起完成动作 → 不是独立 CM | CM 本来就要被 EM 组合 |
| 电机、传感器各做一个 CM | 传感器是反馈元件，不单独成 CM |
| 输送 + 挡停整体作为一个 CM | 按"是否一个可命名功能 + 是否会单独使用"判断 |
| CM 范围内故障可切断所有动力源 | CM 只能把输出置为安全状态 |
| 安全上必须同停 → 合并成一个 CM | 停机组 ≠ CM，两者交叉 |
| 每个 CM 自带状态机 | 应说"CM 有执行状态机"，与 ModeMgr 分属不同维度 |
| 停机独立性 | 改为"能独立把本功能输出置为安全状态" |
| 标准程序可以给安全程序发停机请求 | 不能；只能读取安全状态 |

---

## 10 需要按项目标准决定的部分

- CM 粒度（取决于厂内标准库）
- 是否允许复合 CM（有些标准要求 CM 对应单一机构）
- 停机组怎么划（由风险评估决定）
- 状态模型裁剪到几个状态（见 01）
- ModeMgr 的作用域（一个 Unit 一个，还是整线一个）
